---
numero: 96
epigrafe: "Baterias de resistências eléctricas alhetadas dispostas nos circuitos de ar forçado"
titulo: "Título V — Condições gerais das instalações técnicas"
capitulo: "Capítulo VI — Ventilação e condicionamento de ar"
seccao: ""
regulamento: "RT-SCIE (Portaria n.º 1532/2008)"
source: "Portaria-1532_2008_original.pdf"
tags: [scie, regulamento, artigo]
---

# Artigo 96.º — Baterias de resistências eléctricas alhetadas dispostas nos circuitos de ar forçado

## Baterias de resistências eléctricas alhetadas dispostas nos circuitos de ar forçado

- 1 - As baterias de resistências eléctricas alhetadas dispostas nos circuitos de ar forçado devem ser protegidas por invólucros constituídos por materiais da classe A1.
- 2 - Os materiais combustíveis de condutores eléctricos eventualmente existentes no interior de condutas devem ser resguardados da radiação directa das resistências.
- 3 - Imediatamente a jusante de cada bateria, a uma distância máxima de 0,15 m, devem ser instalados corta-circuitos térmicos que assegurem o corte no fornecimento de energia às baterias quando a temperatura do ar na conduta ultrapasse 120º C.
- 4 - A alimentação de energia eléctrica das baterias centrais ou terminais deve ser impossibilitada em caso de não funcionamento dos ventiladores.

---
[[art_095_dispositivo_central_de_seguranca|◀ Anterior]] · [[index|Índice]] · [[art_097_condutas_de_distribuicao_de_ar|Seguinte ▶]]

## Subfatores relacionados

- [[POI_IVCA]] -- Instalação de Ventilação e Climatização

