---
numero: 234
epigrafe: "Instalações eléctricas"
titulo: "Título VIII — Condições específicas das utilizações-tipo"
capitulo: "Capítulo III — Utilização-tipo V «Hospitalares e lares de idosos»"
seccao: ""
regulamento: "RT-SCIE (Portaria n.º 1532/2008)"
source: "Portaria-1532_2008_original.pdf"
tags: [scie, regulamento, artigo]
---

# Artigo 234.º — Instalações eléctricas

## Instalações eléctricas

- 1 - Os circuitos de alimentação das instalações indispensáveis ao funcionamento de locais de blocos operatórios, blocos de partos e unidades de cuidados intensivos, devem ser independentes de quaisquer outros e protegidos de forma que qualquer ruptura, sobreintensidade ou defeito de isolamento num circuito não perturbe outros circuitos.
- 2 - Os circuitos eléctricos e respectivas canalizações, das instalações a que se refere o número anterior, devem ser constituídos, ou protegidos, por elementos que assegurem, em caso de incêndio, a sua integridade durante o tempo necessário à operacionalidade das referidas instalações, nomeadamente respeitando as disposições do artigo 16.º com o escalão de tempo mínimo de 90 minutos.
- 3 - O escalão de tempo mínimo a que se refere o número anterior não se aplica aos circuitos de alimentação de fontes locais de energia de emergência com autonomia igual ou superior a essa duração.

---
[[art_233_camaras_corta_fogo|◀ Anterior]] · [[index|Índice]] · [[art_235_ascensores|Seguinte ▶]]

## Subfatores relacionados

- [[POI_ATIV]] -- Atividade / Uso
- [[DPI_EI]] -- Estanquidade e Isolamento

